\documentclass[oneside, 12pt]{book}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%% Packages %%%%%%%%%%%%%%%
\usepackage[utf8]{inputenc}
\usepackage{graphicx}
\usepackage{geometry}
\usepackage{setspace}
\usepackage{amsmath}
\usepackage{enumitem}
\usepackage{subcaption}
\usepackage{array}
\usepackage{tocloft}
\usepackage{hyperref}
\urlstyle{same}
\usepackage{titlesec}
\usepackage{mathtools}
\usepackage{twoopt}
\usepackage{caption}
\usepackage{float}
\usepackage{gensymb}
\usepackage[style=apa, backend=biber]{biblatex}
\DeclareLanguageMapping{english}{english-apa}
\addbibresource{references.bib}
\renewcommand{\cftdotsep}{2}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%% Document Dimentions Size %%%%%%%%%%%%%%%%%
\geometry{a4paper, total={210mm, 297mm}, left=1.5in, top=1in, right = 1in, bottom = 1.59in, footskip = 0.59in}
\captionsetup{compatibility=false}
\def\UrlBreaks{\do\/\do-}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%


%%%%%% Figure referencing with "Figure" hyperref %%%%%%
\newcommandtwoopt*{\myref}[3][][]{%
  \hyperref[{#3}]{%
    \ifx\\#1\\%
    \else
      #1~%
    \fi
    \ref*{#3}%
    \ifx\\#2\\%
    \else
      \,#2%
    \fi
  }%
}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%% Figure 2.1 vs Figure 2.1: %%%%%%%%%%%%%%%
\captionsetup[figure]{labelsep=space}
\captionsetup[table]{labelsep=space}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%


%%%%%%% REMOVE GAP AFTER TOC, LOF, LOT %%%%%%%
\setlength\cftafterloftitleskip{24pt}
\setlength\cftafterlottitleskip{24pt}
\setlength\cftaftertoctitleskip{24pt}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%% Equation numbering style %%%%%%%%%%%%%
\numberwithin{equation}{chapter}
\counterwithin{equation}{chapter}	% Chapter wise
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%


%%%%%% Figure and Table numbering style %%%%%%%
%\counterwithout{figure}{chapter}	% Continuous
%\counterwithout{table}{chapter}	% Continuous
\counterwithin{figure}{chapter}		% Chapter wise
\counterwithin{table}{chapter}		% Chapter wise
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\newcolumntype{C}[1]{>{\centering\let\newline\\\arraybackslash\hspace{0pt}}m{#1}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\newcommand{\sizexii}{\fontsize{12pt}{6pt}\selectfont}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\titleformat{\section}{\sizexii\bfseries}{\thesection}{1em}{}
\titleformat{\subsection}{\sizexii\bfseries}{\thesubsection}{1em}{}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%% Colors of text %%%%%%%%%%%%%%%%%%%%
%\usepackage{hyperref}
%\hypersetup{
%    colorlinks=true,
%    citecolor=black,
%    filecolor=black,
%    linkcolor=black,
%    urlcolor=black,
%    anchorcolor=black
%}
\hypersetup{
  colorlinks = true,
  linkcolor = black,
  anchorcolor = [rgb]{0.05098,0.50588,0.67451},
  citecolor = [rgb]{0.05098,0.50588,0.67451},
  urlcolor = [rgb]{0.05098,0.50588,0.67451}
}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\let\cleardoublepage\clearpage
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%% Section wise indetnt off (a) %%%%%%%%%%%%
\setlength{\cftsecindent}{0pt}% Remove indent for \section
\setlength{\cftsubsecindent}{0pt}% Remove indent for \subsection
\cftsetindents{section}{1em}{3em}
\cftsetindents{subsection}{1em}{3em}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%% For dots at chapter heading in TOC %%%%%%%%

\makeatletter
\renewcommand{\@dotsep}{2}
\renewcommand*\l@chapter[2]{%
  \ifnum \c@tocdepth >\m@ne
    \addpenalty{-\@highpenalty}%
    \vskip 1.0em \@plus\p@
    \setlength\@tempdima{1.5em}%
    \begingroup
      \parindent \z@ \rightskip \@pnumwidth
      \parfillskip -\@pnumwidth
      \leavevmode \bfseries
      \advance\leftskip\@tempdima
      \hskip -\leftskip
      #1\nobreak\normalfont\leaders\hbox{$\m@th
        \mkern \@dotsep mu\hbox{.}\mkern \@dotsep
        mu$}\hfill\nobreak\hb@xt@\@pnumwidth{\hss #2}\par
      \penalty\@highpenalty
    \endgroup
  \fi}
\makeatother
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%% Remove chapter indent in TOC %%%%%%%%%%
\newcounter{mysection}
\renewcommand\themysection{\Alph{mysection}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\newcommand\ToToC[1]{\addcontentsline{toc}{section}   {\hspace*{4em}\appendixname~\themysection\hspace*{1em}#1}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%% Section wise indetnt off (b) %%%%%%%%%%%%
\makeatletter
\newcommand\mysection{\refstepcounter{mysection}%
  \@startsection{paragraph}{4}{\z@}%
  {-3.5ex \@plus -1ex \@minus -.2ex}%
  {2.3ex \@plus.2ex}%
  {\normalfont\Large\bfseries}}
\renewcommand*\l@section{\@dottedtocline{1}{0em}{4em}}%
\renewcommand*\l@subsection{\@dottedtocline{2}{1em}{4em}}%
\renewcommand*\l@subsubsection{\@dottedtocline{3}{0em}{4em}}%
\newcommand*\l@mysection{\@dottedtocline{4}{1em}{1em}}%
\renewcommand\appendix{\par
  \setcounter{section}{0}%
  \setcounter{subsection}{0}%
  \renewcommand\theparagraph{\Alph{mysection}}
  \renewcommand\themysection{\@Alph\c@paragraph}}
\makeatother
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\setcounter{secnumdepth}{4}
\setcounter{tocdepth}{2}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%% Dot after section 1.1., 1.2.3. %%%%%%%%
\renewcommand{\thesection}{\arabic{chapter}.\arabic{section}.{}}
\renewcommand{\thesubsection}{\arabic{chapter}.\arabic{section}.\arabic{subsection}.{}}
\renewcommand{\thesubsubsection}{\arabic{chapter}.\arabic{section}.\arabic{subsection}.\arabic{subsubsection}.{}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
\setlength{\parindent}{0pt}
\pagestyle{plain}
\linespread{1.5}
\setlength{\parskip}{6pt}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%






%
%%%%%%%%%%%%%%%%%%%%%% DOCUMENTATION FOR SPINE %%%%%%%%%%%%%%%%%%%
%\usepackage{everypage}
%
%\def\PageTopMargin{1in}
%\def\PageLeftMargin{1.5in}
%\newcommand\atxy[3]{%
% \AddThispageHook{\smash{\hspace*{\dimexpr-\PageLeftMargin-\hoffset+#1\relax}%
%  \raisebox{\dimexpr\PageTopMargin+\voffset-#2\relax}{#3}}}}
%
%\setlength{\fboxrule}{0pt} % No boarder in Fbox inserted
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%






%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%% STARTING OF THE DOCUMENT %%%%%%%%%%%%%

\begin{document}

\titlespacing*{\section}{0pt}{18pt}{6pt}
\titlespacing*{\subsection}{0pt}{18pt}{6pt}
\titlespacing*{\subsubsection}{0pt}{18pt}{6pt}
\titlespacing*{\subsubsubsection}{0pt}{6pt}{6pt}



%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%%%%%% TITLE PAGE WITH SPINE %%%%%%%%%%%%%%%%%%%
%
%%%%%%%%%%%%%%%%%%%%%%%%%%% TEXT in SPINE %%%%%%%%%%%%%%%%%%%%%%%
%\atxy{0.65in}{0.25in}{\rotatebox[origin=l]{-90}{\fbox{\makebox[11in]{\normalfont
%\textbf{EDM00/075} 
%\hspace{0.75cm} 
%\textbf{Title of your thesis work} 
%\hspace{0.75cm} 
%\textbf{Author's Name} 
%\hspace{0.75cm} 
%\textbf{2021} 
%\rule[-12pt]{0pt}{25pt}}}}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%\begin{titlepage}
%\centering
%
%\includegraphics[width = 3.5cm, height = 3.5cm]{figures/logos/tu_logo.png}
%
%\begin{doublespacing}
%
%\bigskip
%
%TRIBHUVAN UNIVERSITY\\
%INSTITUTE OF ENGINEERING\\
%THAPATHALI CAMPUS
%
%\bigskip
%\bigskip
%%\bigskip
%
%\begin{flushleft} EDM 00/075 \end{flushleft}
%
%\textbf{Title of your thesis work}
%
%\bigskip
%\bigskip
%%\bigskip
%
%by
%
%%\bigskip
%\bigskip
%\bigskip
%
%\textbf{Author's Name}
%
%\bigskip
%\bigskip
%%\bigskip
%
%A THESIS\\
%SUBMITTED TO T
%
%\bigskip
%\bigskip
%%\bigskip
%
%DEPARTMENT OF AUTOMOBILE AND MECHANICAL ENGINEERING\\
%KATHMANDU, NEPAL\\
%
%\bigskip
%\bigskip
%
%SEPTEMBER, 2021 \\
%
%\end{doublespacing}
%\end{titlepage}
%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%% END OF TITLE PAGE WITH SPINE %%%%%%%%%%%%%%%%%%%%
%
%\clearpage
%\newpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%% TITLE PAGE %%%%%%%%%%%%%%%%%%%%%%%

\begin{titlepage}
\centering

\includegraphics[width = 3.5cm, height = 3.8cm]{tu_logo.png}

\begin{doublespacing}

\bigskip

TRIBHUVAN UNIVERSITY\\
INSTITUTE OF ENGINEERING\\
PULCHOWK CAMPUS\\

\bigskip
\bigskip

\textbf{SHORT-TERM ELECTRICAL LOAD FORECASTING FOR
	BANESHWOR FEEDER USING MACHINE AND DEEP LEARNING MODELS}

\bigskip
\bigskip

Submitted by

\bigskip

%			..... \\
%			.....
SUJIT KOIRALA \\
(PUL075MSPSE016)

\bigskip
\bigskip

A THESIS REPORT\\
SUBMITTED TO THE DEPARTMENT OF ELECTRICAL ENGINEERING IN PARTIAL FULFILLMENT OF THE REQUIREMENTS FOR THE
DEGREE OF MASTER OF SCIENCE IN
POWER SYSTEM ENGINEERING

\bigskip
\bigskip

DEPARTMENT OF ELECTRICAL ENGINEERING \\ PULCHOWK CAMPUS, LALITPUR, NEPAL\\

\bigskip
\bigskip

JANUARY, 2026 \\

\end{doublespacing}
\end{titlepage}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%% END OF TITLE PAGE %%%%%%%%%%%%%%%%%%%%

\clearpage
\newpage

\pagenumbering{roman}

%%% Add here the file from misc page file
\section*{\begin{center}  {\sizexii COPYRIGHT} \end{center}}
\phantomsection \addcontentsline{toc}{section}{Copyright}\vspace{-16pt}
The author has agreed that the Library, Department of Electrical Engineering, Pul
chowk Campus, and Institute of Engineering may make this report available for in
spection. Moreover, the author has agreed that permission for extensive copying of
this project report for scholarly purposes may be granted by the supervisors who
supervised the work recorded herein or, in their absence, by the Head of the Depart
ment wherein the project report was done. It is understood that recognition will be
given to the author of this report and the Department of Electronics and Computer
Engineering, Pulchowk Campus, Institute of Engineering for any use of the material
of this project report. Copying publication or the other use of this report for finan
cial gain without the approval of the Department of Electrical Engineering, Pulchowk
Campus, Institute of Engineering, and the author’s written permission is prohibited.
Request for permission to copy or to make any other use of the material in this report
in whole or in part should be addressed to:

\bigskip
\bigskip
Head \\
Department of Electrical Engineering \\
Pulchowk Campus, Institute of Engineering \\
Pulchowk, Lalitpur \\
Nepal 
\newpage
\newgeometry{a4paper, total={210mm, 297mm}, left=1.5in, top=1in, right = 1in, bottom = 1in, footskip = 0in}

%%% Approval page
\phantomsection \addcontentsline{toc}{section}{Approval page}
{\centering
	\textbf{TRIBHUVAN UNIVERSITY}\\
	\textbf{INSTITUTE OF ENGINEERING}\\
	\textbf{PULCHOWK CAMPUS}\\
	\textbf{DEPARTMENT OF ELECTRICAL ENGINEERING}\\}
\noindent The undersigned certify that they have read and recommended to the Institute of Engineering for acceptance, a THESIS entitled \textbf{Short-Term Electrical Load Fore
	casting for Baneshwor Feeder Using Machine and Deep Learning Models} submitted by Sujit Koirala (PUL075MSPSE016) in partial fulfillment of the requirements for the degree of Masters of Science in Power System Engineering.

\bigskip
\hspace{2cm}
\begin{table}[h]
	\begin{tabular}{ll}
	
		\hspace{3cm} & \rule{9.75cm}{1pt} \\
		\hspace{3cm} & Supervisor: Amrit Dhakal\\
		\hspace{2cm} & Assistant Professor, Department of Electrical Engineering \\
		\hspace{3cm} &  Pulchowk Campus, IOE, Tribhuvan University \\
		
		\\
		\\
		
		\hspace{3cm} & \rule{9.75cm}{1pt} \\
		\hspace{3cm} & Supervisor: Deependra Neupane\\
		\hspace{2cm} & Assistant Professor, Department of Electrical Engineering \\
		\hspace{3cm} &  Pulchowk Campus, IOE, Tribhuvan University \\
		
		\\
		\\
		
		
		\hspace{3cm} & \\
		\hspace{3cm} & \rule{9.75cm}{1pt} \\
		\hspace{3cm} & External Examiner: Dr. Kamal Chapagain\\
		\hspace{3cm} & Department of Electrical and Electronics Engineering\\
		\hspace{3cm} & Kathmandu University \\
		\hspace{3cm} & \\
		
		\\
		\\
				
		\hspace{2cm} & \rule{9.75cm}{1pt} \\
		\hspace{2cm} & Dr. Bishal Silwal\\
		\hspace{2cm} & Msc. Coordinator, Power System \\
		\hspace{2cm} & Pulchowk Campus, IOE, Tribhuvan University \\ 
		\hspace{2cm} &  \\
		
	\end{tabular}
\end{table}

Date: January, 2026

\restoregeometry
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%%% ABSTRACT PAGE %%%%%%%%%%%%%%%%%%

\section*{\begin{center} {ABSTRACT} \end{center}}
\phantomsection
\addcontentsline{toc}{section}{Abstract} \vspace{-16pt}

Accurate short-term electrical load forecasting plays a crucial role in the efficient planning and operation of modern power systems and electricity markets. With increasing load variability influenced by weather conditions, temporal patterns, and socio-economic activities, traditional statistical methods often struggle to capture complex and nonlinear demand behavior. In electricity markets, accurate forecasts are essential for day-ahead market bidding, intraday position adjustments, and minimizing imbalance costs. This project focuses on short-term electrical load forecasting for the Baneshwor Feeder using machine learning--based approaches, with forecasting horizons aligned to electricity market operational timelines. Historical hourly load data, along with meteorological variables such as air temperature, global solar radiation, and relative humidity, were used to develop predictive models. Comprehensive data preprocessing was performed, including missing value imputation, outlier treatment, temporal feature extraction, and cyclical encoding of time-based variables. Several machine learning models were implemented and evaluated, including Linear Regression, Ridge Regression, Support Vector Regression, Random Forest, Gradient Boosting, and XGBoost. Deep learning models including Long Short-Term Memory (LSTM) and Gated Recurrent Unit (GRU) were also developed and evaluated. Hyperparameter tuning was performed to improve model performance. The models were assessed using standard evaluation metrics such as Mean Absolute Error (MAE), Root Mean Square Error (RMSE), Mean Absolute Percentage Error (MAPE), and R-squared (R\textsuperscript{2}). The results show that the GRU deep learning model with extended lag features achieved the best overall performance (RMSE: 0.289, R\textsuperscript{2}: 0.879, MAPE: 7.364\%), followed by LSTM (RMSE: 0.314, R\textsuperscript{2}: 0.857, MAPE: 7.612\%). Among machine learning models, the tuned XGBoost achieved the best performance (RMSE: 0.384, R\textsuperscript{2}: 0.831, MAPE: 12.693\%). These MAPE values fall within acceptable ranges for hour-ahead intraday market operations. The findings highlight the effectiveness of appropriately configured recurrent neural networks and ensemble machine learning techniques for feeder-level short-term load forecasting and provide valuable insights for operational planning, electricity market participation, and decision-making in power distribution systems.

\textbf{Keywords:} \textit{short-term load forecasting, machine learning, deep learning, GRU, LSTM, XGBoost, electricity markets, day-ahead market, intraday market, power distribution systems}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%% END OF ABSTRACT PAGE %%%%%%%%%%%%%%%

\newpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%% ACKNOWLEDGEMENT PAGE %%%%%%%%%%%%%%

\section*{\begin{center} {\sizexii ACKNOWLEDGEMENTS} \end{center}}
\phantomsection \addcontentsline{toc}{section}{Acknowledgements}\vspace{-16pt}
I would like to express my sincere gratitude to my supervisor and faculty members of the Department of Electrical Engineering for their valuable guidance, continuous support, and encouragement throughout the course of this project. Their technical insights and constructive feedback were instrumental in shaping this work.

I am also thankful to the Nepal Electricity Authority and relevant data-providing institutions for making the load and meteorological data available for this study. Their cooperation greatly contributed to the successful completion of the analysis.

Special thanks go to my friends and colleagues for their support, discussions, and motivation during the project period.

Finally, I would like to express my heartfelt appreciation to my family for their constant encouragement and support throughout my academic journey.

\vspace{24pt}
\hfill Sujit Koirala (PUL075MSPSE016)

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF ACKNOWLEDGEMENT PAGE %%%%%%%%%%%

\clearpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% TABLE OF CONTENTS %%%%%%%%%%%%%%%

\setlength{\cftbeforetoctitleskip}{-3em}
\renewcommand{\contentsname}{\centering \sizexii \underline{TABLE OF CONTENTS}}\label{TOC}
\begin{center}
\phantomsection  \addcontentsline{toc}{section}{Table of contents}
\tableofcontents 
\end{center}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%% END OF TABLE OF CONTENTS %%%%%%%%%%%%%

\clearpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%%%% LIST OF TABLES %%%%%%%%%%%%%%%%

\setlength{\cftbeforelottitleskip}{-3em}
\setlength{\cfttabindent}{0pt}
\renewcommand{\listtablename}{\centering \sizexii LIST OF TABLES}\label{LOT}
\begin{center}
{
\let\oldnumberline\numberline
\renewcommand{\numberline}{\tablename~\oldnumberline}
\listoftables
}
\phantomsection  \addcontentsline{toc}{section}{List of tables}
\end{center}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%% END OF LIST OF TABLES %%%%%%%%%%%%%%

\clearpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%%% LIST OF FIGURES %%%%%%%%%%%%%%%%

\setlength{\cftbeforeloftitleskip}{-3em}
\setlength{\cftfigindent}{0pt}
\renewcommand{\listfigurename}{\centering \sizexii LIST OF FIGURES}\label{LOF}
\begin{center} 
{
\let\oldnumberline\numberline
\renewcommand{\numberline}{\figurename~\oldnumberline}
\listoffigures 
}
\phantomsection \addcontentsline{toc}{section}{List of figures}
\end{center}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%% END OF LIST OF FIGURES %%%%%%%%%%%%%%%

\clearpage



\clearpage

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%% LIST OF ACRONYMS AND ABBREVIATIONS %%%%%%%

\setlength{\topmargin}{-0.5in}
\section*{\begin{center}  {\sizexii LIST OF ACRONYMS AND ABBREVIATIONS} \end{center}}
\phantomsection  \addcontentsline{toc}{section}{List of acronyms and abbreviations}
\vspace{-16pt}
\begin{description}[font=\normalfont, leftmargin=45pt, labelwidth =\dimexpr75pt-\labelsep\relax]
\item[ANN]          :   \kern 1cm	Artificial Neural Network
\item[ARIMA]        :   \kern 1cm	Autoregressive Integrated Moving Average
\item[BS]           :   \kern 1cm	Bikram Sambat (Nepali Calendar)
\item[CNN]          :   \kern 1cm	Convolutional Neural Network
\item[DAM]          :   \kern 1cm	Day-Ahead Market
\item[DHM]          :   \kern 1cm	Department of Hydrology and Meteorology
\item[DL]           :   \kern 1cm	Deep Learning
\item[DWT]          :   \kern 1cm	Discrete Wavelet Transform
\item[GRU]          :   \kern 1cm	Gated Recurrent Unit
\item[IDM]          :   \kern 1cm	Intraday Market
\item[LSTM]         :   \kern 1cm	Long Short-Term Memory
\item[MAE]          :   \kern 1cm	Mean Absolute Error
\item[MAPE]         :   \kern 1cm	Mean Absolute Percentage Error
\item[ML]           :   \kern 1cm	Machine Learning
\item[MW]           :   \kern 1cm	Megawatt
\item[NEA]          :   \kern 1cm	Nepal Electricity Authority
\item[PCA]          :   \kern 1cm	Principal Component Analysis
\item[RF]           :   \kern 1cm	Random Forest
\item[RMSE]         :   \kern 1cm	Root Mean Squared Error
\item[RNN]          :   \kern 1cm	Recurrent Neural Network
\item[R\textsuperscript{2}]  :   \kern 1cm	Coefficient of Determination
\item[RTM]          :   \kern 1cm	Real-Time Market
\item[STLF]         :   \kern 1cm	Short-Term Load Forecasting
\item[SVR]          :   \kern 1cm	Support Vector Regression
\item[TCN]          :   \kern 1cm	Temporal Convolutional Network
\item[XGBoost]      :   \kern 1cm	Extreme Gradient Boosting
\end{description} 

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%% END OF LIST OF ACRONYMS AND ABBREVIATIONS %%%%%

\clearpage
\pagenumbering{arabic}
%%%%%%%%%%% Roman page no before chapter 1 %%%%%%%%%%%
%\mainmatter
%\addtocontents{toc}{\protect\renewcommand{\protect\cftchappagefont}{\mdseries}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

%%%%%%%%%%%%%%%%% Changing color of hyperlink to blue  %%%%%%%%%%%%%%%%%%%
\hypersetup{linkcolor = [rgb]{0.05098,0.50588,0.67451}}
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%


%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% CHAPTER ONE %%%%%%%%%%%%%%%%%%%%%

\chapter*{\vspace{-1in}\centering {\sizexii  CHAPTER ONE: INTRODUCTION}}
\addcontentsline{toc}{chapter}{\textbf{CHAPTER ONE: INTRODUCTION}}
\setcounter{chapter}{1}
\setcounter{section}{0}
\setcounter{equation}{0}
\setcounter{figure}{0}
\setcounter{table}{0}
\vspace{-12pt}

\section{\sizexii Background}
This research focuses on short-term electrical load forecasting at the feeder level
using data-driven machine learning and deep learning techniques. Historical load
data combined with weather and temporal features were used to model and predict
hourly power demand. Multiple forecasting models were developed and evaluated to
identify the most effective approach for accurate and reliable load prediction, with particular relevance to electricity market operations and grid management.

Electricity demand is never constant. It rises and falls with daily routines, tem
perature changes, business hours, and countless other factors. For a power system
operator, being able to predict this demand even just a few hours ahead can make
a huge difference. Accurate short-term forecasting helps optimize generation sched
ules, reduce operational costs, manage peak hours more confidently, and maintain a
reliable supply \parencite{aguilar2021short, chapagain2021short}. In modern electricity markets, such forecasts are fundamental to efficient market clearing, optimal bidding strategies, and maintaining supply-demand balance in real-time \parencite{weron2014electricity, kirschen2018fundamentals}.

Short-Term Load Forecasting (STLF) typically focuses on horizons ranging from
one hour to a day ahead. These forecasts are critical for economic dispatch, unit
commitment, load flow analysis, and real-time operation. In the context of electricity markets, STLF plays a pivotal role across multiple market timelines: intraday markets depend on rolling hour-ahead predictions for position adjustments and real-time balancing, while real-time balancing markets utilize very short-term forecasts for ancillary services and imbalance management \parencite{lago2021dayahead, shahidehpour2002market}. Hour-ahead forecasting is particularly critical as it enables utilities to make timely adjustments to their market positions based on the most recent demand patterns and weather conditions. Traditionally, utilities relied
on statistical approaches such as linear regression, ARIMA, exponential smoothing,
and Holt-Winters \parencite{acharya2021stlf, singla2019electrical}. These techniques can work well when patterns are simple,
but they struggle with real-world load curves that are nonlinear, noisy, and influenced
by many interacting variables.

Machine Learning models like Random Forest, Support Vector Regression, and
XGBoost have shown strong results in energy-related forecasting tasks \parencite{aguilar2021short}. Their
ability to capture nonlinear relationships makes them a natural fit for electricity load
prediction. Likewise, Deep Learning approaches, especially recurrent neural networks
such as LSTM and GRU, can learn temporal dependencies more effectively than
traditional models \parencite{chapagain2021short}.

The Baneshwor Feeder of the Nepal Electricity Authority serves a mixed group of
consumers in the Baneshwor region of Kathmandu Valley, which is shown in single line
diagram shown in Figure 1.1. Its load pattern reflects residential lifestyles, commercial
activity, seasonal tourism impacts, and local weather changes. Daily and weekly cycles
are clearly visible, but there are also irregularities that simple models fail to capture.
As power consumption continues to grow and diversify, the ability to forecast the feeder’s short-term load accurately has become even more important \parencite{singla2019electrical}. This creates	a strong motivation to investigate how modern ML and DL models can improve forecasting performance for this specific feeder.

\begin{figure}[h]
	\centering
	\includegraphics[width=0.9\textwidth]{Figures/lineDiagram.png}
	\caption{Substation \& Transmission Line Network Baneshwor}
	\label{fig:line_diagram}
\end{figure}

\section{\sizexii Problem Statement}
The current forecasting practices for the Baneshwor Feeder rely heavily on manual
estimation or basic statistical techniques. These methods do not fully capture the
nonlinear and dynamic nature of the load profile, especially when multiple influencing
factors, like temperature, humidity, rainfall, weekends, and special events come into
play. As a result, prediction errors tend to increase during peak hours, sudden weather
changes, and seasonal transitions. Although some studies have explored short-term electrical load forecasting for Kathmandu valley, more comprehensive research is lacking, particularly studies that systematically compare multiple machine learning and deep learning models with hyperparameter tuning, and that frame the forecasting problem within the context of electricity market operations.

Inaccurate short-term forecasts have several consequences for both grid operation and market efficiency. They can affect how
generation is scheduled, leading to either unnecessary reserve margins or inadequate
supply. They may increase operational costs and technical losses at the distribution
level. In the worst cases, poor foresight during high-demand periods can create voltage
drops, reliability concerns, or inefficient load-shedding decisions. From an electricity market perspective, forecasting errors directly impact bidding accuracy in intraday markets, lead to costly imbalance settlements in real-time markets, and reduce the economic efficiency of power procurement \parencite{conejo2010decision}. As Nepal's power sector moves toward market liberalization and increased cross-border electricity trade, the financial implications of forecast errors become increasingly significant. Hour-ahead predictions are particularly critical for intraday market operations, where utilities must adjust their positions based on updated demand expectations and respond rapidly to changing load conditions \parencite{zareipour2010electricity}.

Despite the availability of historical load and weather data, there has not been
a systematic study applying and comparing advanced machine learning and deep
learning approaches comprehensively specifically for the Baneshwor Feeder. This lack of a data-driven forecasting system means operators do not yet benefit from models that are capable of learning complex relationships within the data.

This thesis aims to address this accurate short-term electrical load forecasting
task by building a complete forecasting framework using multiple ML and DL models,
evaluating their performance, hyperparameter tuning and identifying the most suitable approach for accurate short-term load prediction of the Baneshwor Feeder.



\section{\sizexii Objectives}
To develop and evaluate machine learning and deep learning models for short-term
electrical load forecasting of the Baneshwor Feeder to improve prediction accuracy
and operational efficiency, with forecasting horizons aligned to hour-ahead intraday market operational timelines.
\begin{enumerate}
	\item To collect and preprocess historical load data and relevant influencing factors
	such as weather variables and calendar effects for the Baneshwor Feeder.
	\item To implement and evaluate various machine learning models including Support
	Vector Regression (SVR), Random Forest (RF), and XGBoost, as well as deep
	learning models such as Long Short-Term Mem
	ory (LSTM) and Gated Recurrent Unit (GRU), using standard error metrics (e.g., RMSE, MAPE, MAE, R-squared).
	\item To develop forecasting capabilities suitable for day-ahead scheduling and hour-ahead market operations, enabling accurate demand prediction for electricity market participation and grid balancing.
	\item To recommend the most suitable forecasting model for operational use in the
	Baneshwor Feeder, considering both prediction accuracy and applicability to energy market requirements.
\end{enumerate}

\section{\sizexii Scope and Limitations}
This study is geographically limited to the Baneshwor Feeder under the Nepal Elec
tricity Authority. The temporal scope focuses on short-term load forecasting with a
prediction horizon of one hour ahead, utilizing historical hourly load data as
the primary foundation for model development. This forecasting horizon is specifically designed to support hour-ahead intraday market operations, which represent the most dynamic and frequently traded timescale in modern electricity markets \parencite{weron2014electricity}. Hour-ahead forecasting enables utilities to make rapid position adjustments, optimize real-time dispatch, and minimize imbalance costs in competitive market environments. The dataset encompasses historical
load data from the Baneshwor Feeder, complemented by weather data including tem
perature, humidity, and rainfall, along with calendar data distinguishing weekdays,
weekends, and holidays.

From a technical perspective, the research implements several machine learning
models including Support Vector Regression (SVR), Random Forest, and XGBoost,
alongside deep learning architectures such as Long Short-Term Memory (LSTM) and
Gated Recurrent Unit (GRU) networks. The performance of these models is rigor
ously evaluated using standard metrics including Root Mean Squared Error (RMSE),
Mean Absolute Percentage Error (MAPE), Mean Absolute Error (MAE), and the
coefficient of determination (R-squared). These metrics are directly relevant for assessing model suitability for hour-ahead electricity market applications, where forecast accuracy determines the ability to adjust market positions and minimize imbalance costs \parencite{conejo2010decision}. It should be noted that the accuracy of
forecasts is inherently dependent on the quality and completeness of the historical
data available. Additionally, this study does not extend to medium-term or long
term forecasting horizons, and the scope explicitly excludes renewable generation
forecasting and electricity price forecasting from its analysis.

Despite the promising results obtained in this study, certain limitations were en
countered, primarily related to data availability, model assumptions, and scope of
analysis.

\begin{enumerate}
	\item Dependence on data quality: Forecast accuracy is limited by the completeness and reliability of the historical load and weather data. Missing values, sensor errors, or inconsistent reporting can influence model performance.
	\item Model sensitivity to sudden changes: Unexpected events such as outages, festivals, abrupt weather shifts, or abnormal consumption patterns are difficult for data-driven models to predict accurately.
	\item Deep learning computation constraints: Training LSTM and GRU models requires more computational resources and time compared to ML models. Their performance may vary depending on the hardware used.
	\item Limited feature diversity: Although weather and calendar data are included, other influential factors like economic activities, special events, industrial load profiles, or electricity price signals are not part of the dataset.
	\item Generalization across feeders: The models developed in this study are tailored specifically to the Baneshwor Feeder and may not generalize directly to other feeders without retraining or adaptation.
	\item Electricity market scope: While the forecasting framework is designed with hour-ahead market timelines in mind, actual market bidding optimization and price forecasting are beyond the scope of this study. The focus remains on load quantity prediction rather than price-volume optimization.
\end{enumerate}


\section{\sizexii Report Organization}
Thesis structure is as follows; Chapter 1 describes electrical load, importance of short-term electrical load forecasting in the context of both grid operations and electricity markets, methods and techniques developed and used for electrical load forecasting, as well as objectives, scope, and limitations. Chapter 2 is a review of literature, where we critically review previous studies, identify potential gaps, and describe our approach to solve the problem. This chapter also covers the theoretical background of electricity markets and their relationship with load forecasting, as well as the mathematical foundations of machine learning and deep learning models. Chapter 3 describes the overall workflow, data acquisition, model development, training, validation, hyperparameter tuning, and model evaluation. Chapter 4 presents exploratory data analysis, model configurations, hyperparameter search spaces, and comparative model analysis based on evaluation metrics relevant to both operational planning and hour-ahead market participation. Chapter 5 concludes the thesis with research limitations, practical implications for hour-ahead energy market operations, and future directions.

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF  CHAPTER ONE %%%%%%%%%%%%%%%%%%%


%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% CHAPTER TWO %%%%%%%%%%%%%%%%%%%%%

\chapter*{\vspace{-1in}\centering {\sizexii  CHAPTER TWO: LITERATURE REVIEW}}
\addcontentsline{toc}{chapter}{\textbf{CHAPTER TWO: LITERATURE REVIEW}}
\setcounter{chapter}{2}
\setcounter{section}{0}
\setcounter{equation}{0}
\setcounter{figure}{0}
\setcounter{table}{0}
\vspace{-12pt}

This chapter presents a comprehensive overview of existing research related to short
term electrical load forecasting using machine learning and deep learning techniques.
It examines previously published studies to understand commonly used methodolo
gies, datasets, and performance evaluation approaches in the domain of power sys
tem load forecasting. Reviewing prior work helps to identify current research trends,
strengths, and limitations of existing models, while also highlighting gaps that mo
tivate the need for this study. By situating the present research within the context
of established knowledge, this chapter provides a foundation for model selection and
methodological design adopted in this work.

\section{\sizexii Related Works}
There are many previous works done for electrical load forecasting from short-term
electrical load forecasting, to medium-term and long-term. Most of the studies have
done short-term load forecasting.

\parencite{singla2019electrical} employed Artificial Neural Networks for 24-hour short-term load forecasting, utilizing dew point temperature, dry bulb temperature, and humidity as input features. Their work demonstrated the effectiveness of ANN in capturing the relationship between weather variables and electrical load demand. Similarly, \parencite{desai2021electrical} utilized the Prophet model from Meta to perform short-term load forecasting, incorporating time, temperature, humidity, and weather forecast data as features. \parencite{matrenin2022medium} conducted a study on medium-term load forecasting using ensemble  machine learning models. They compared XGBoost and AdaBoost against traditional methods including SVR, decision trees, and Random Forest. Their results highlighted the superior performance of gradient boosting techniques for capturing complex load patterns. \parencite{aguilar2021short} tested five machine learning models and found XGBoost to be the most accurate for predictions, using historical load data, weather information, and holiday indicators as input features. \parencite{guo2021machine} analyzed three popular ML methods for load forecasting: Support Vector Machine, Random Forest, and LSTM. They proposed a fusion forecasting approach that combined outputs from all three models, demonstrating that ensemble methods could improve prediction accuracy beyond individual model performance. 
Different from above studies, \parencite{saglam2024instantaneous} performed a comparison between optimization methods (Particle Swarm Optimization, Dandelion Optimizer, Growth Optimizer) and machine learning models (SVR, ANN) for instantaneous peak electrical load forecasting. They found that ANN combined with Growth Optimizer outperformed other models and identified a strong positive correlation between GDP and peak load demand. \parencite{jain2024comparative} conducted a comprehensive evaluation of various machine learning algorithms for power load prediction, including Support Vector Machines, LSTM, ensemble classifiers, and Recurrent Neural Networks. They emphasized the importance of data preprocessing methods, feature selection strategies, and performance assessment metrics in achieving accurate forecasts, they demonstrated that ensemble methods and deep learning approaches consistently outperformed traditional
statistical models.

Deep learning is also widely used method for electrical load forecasting, \parencite{chapagain2021short} explored deep learning models for electricity demand forecasting in Kathmandu Valley along with machine learning model. They found LSTM demonstrating outstanding performance in terms of MAPE and RMSE. \parencite{acharya2021stlf} also performed short-term electrical load forecasting for the Gothatar feeder, uses six input features and found that Recurrent Neural Networks outperformed baseline methods including Single Exponential Smoothing, Double Exponential Smoothing, and Hot-Winter's method. \parencite{cordeiro2023load} conducted a comprehensive comparison of load forecasting methods, including Random Forest, SVR, XGBoost, Multi-Layer Perceptron, LSTM, Conv-1D models and found that LSTM achieved the lowest error rates across multiple evaluation metrics. \parencite{dong2024decade} provided a comprehensive survey on deep learning-based short-term electricity load forecasting covering the past decade. They identified CNN-LSTM hybrid architectures as widely adopted solutions due to exceptional performance in capturing both spatial and temporal features. 

Hybrid architecture are also widely adopted for time series forecasting. \parencite{wen2024gru}  proposed a hybrid deep learning model combining Gated Recurrent Units and Temporal Convolutional Networks with an attention mechanism for short-term load forecasting. GRU captured long-term dependencies in time series data, while TCNefficiently learned patterns and features. Their approach demonstrated superior accuracy compared to standalone architectures. \parencite{alhussein2020cnn} developed a hybrid CNN-LSTM framework for short-term individual household load forecasting, CNN layers for feature extraction from input data and LSTM layers for sequence
learning. This work demonstrated the effectiveness of combining convolutional and
recurrent architectures for handling high volatility in household-level load data. In
contrast, \parencite{hasanat2024parallel} proposed a parallel multichannel network approach using 1D CNN and Bidirectional LSTM for load forecasting in smart grids. Unlike
traditional stacked CNN-LSTM architectures, their model independently processed
spatial and temporal characteristics through parallel channels.

\parencite{vaswani2017attention} model are also widely used in time-series forecasting task. \parencite{chan2024sparse} proposed a sparse transformer-based approach for electricity load forecasting that addressed the computational complexity limitations of standard transformer architectures, sparse attention mechanisms capture temporal dependencies more efficiently, achieving comparable accuracy to RNN-based state-of-the-art methods while being up to 5 times faster during inference. \parencite{zhang2022time} developed a Time Augmented Transformer model for short-term electrical load forecasting, incorporating temporal features and self-attention mechanisms to capture complex dynamic non-linear sequence dependencies. Attention mechanism’s capacity to capture complex dynamical patterns in multivariate data contributed to improved forecasting accuracy. \parencite{lu2024multivariate} proposed a multivariate data slicing transformer neural network for load forecasting in power systems. The transformer model excelled in capturing spatiotemporal relationships by self-attention mechanisms. Their approach demonstrated superior performance in handling the intermittency and volatility characteristics, outperforming traditional statistical models and conventional machine learning methods.

Ensemble methods are also applied in electrical load forecasting task. \parencite{banik2024stacked} developed an enhanced stacked ensemble model combining Random Forest and XGBoost for renewable power and load forecasting, Random Forest first forecast the target variable, followed by XGBoost improving predictions through combination. 


\section{\sizexii Electricity Markets and Load Forecasting}

Electricity markets have fundamentally transformed how power systems are operated, moving from vertically integrated monopolies to competitive market structures where generation, transmission, and distribution are unbundled \parencite{kirschen2018fundamentals}. In this market-based environment, accurate load forecasting has evolved from a purely technical function to a critical economic activity that directly impacts market efficiency, operational costs, and financial outcomes for all market participants \parencite{weron2014electricity}.

\subsection{\sizexii Structure of Electricity Markets}

Modern electricity markets typically operate across multiple timeframes, each serving distinct operational and economic purposes \parencite{shahidehpour2002market}:

\begin{enumerate}
    \item \textbf{Intraday Market (IDM):} The intraday market enables continuous trading of electricity for delivery within the same day, typically with gate closure times ranging from one hour to 15 minutes before delivery. Market participants can adjust their positions based on updated load forecasts and changing conditions. Hour-ahead load forecasts are critical for intraday market operations, as they enable utilities to optimize their trading positions, reduce imbalance exposure, and respond to demand variations that were not anticipated in longer-term planning. The accuracy of hour-ahead forecasts directly determines the effectiveness of intraday trading strategies and the magnitude of imbalance costs \parencite{zareipour2010electricity}.
        
    \item \textbf{Real-Time Balancing Market (RTM):} The real-time or balancing market operates continuously to maintain instantaneous balance between generation and load. System operators procure ancillary services and manage imbalances through this market. Very short-term forecasts (minutes to one hour ahead) are crucial for efficient real-time operations and minimizing costly emergency interventions \parencite{hobbs2001evaluation}.
\end{enumerate}

\subsection{\sizexii Role of Load Forecasting in Market Operations}

Load forecasting serves multiple critical functions in electricity market operations \parencite{hong2016energy, conejo2010decision}:

\textbf{Intraday Position Adjustment:} Distribution utilities and load-serving entities must continuously update their demand forecasts to adjust positions in intraday markets. Hour-ahead forecasts enable utilities to respond to changing conditions and minimize the gap between contracted and actual consumption. Accurate hour-ahead predictions reduce reliance on more expensive real-time balancing mechanisms and allow for optimal use of intraday trading opportunities.

\textbf{Imbalance Cost Management:} Deviations between forecasted and actual load create imbalances that must be settled in real-time markets, often at unfavorable prices. Accurate hour-ahead forecasts are the most critical tool for minimizing imbalance volumes, as they capture the most recent demand patterns and weather conditions. This enables utilities to make timely adjustments through intraday trading, reducing exposure to volatile real-time prices and imbalance penalties \parencite{zareipour2010electricity}.

\textbf{Grid Security and Reliability:} System operators rely on aggregate load forecasts to ensure sufficient generation reserves, manage transmission constraints, and maintain system frequency. Forecast accuracy at the feeder and substation level contributes to improved aggregate forecasts and more reliable grid operations.

\textbf{Economic Dispatch Optimization:} Generation scheduling and economic dispatch algorithms use load forecasts as primary inputs. More accurate forecasts enable tighter operating reserves, reduced fuel costs, and more efficient utilization of generation assets.

\subsection{\sizexii Relevance to Nepal's Power Sector}

While Nepal's electricity sector currently operates under a centralized utility model through the Nepal Electricity Authority (NEA), the sector is undergoing significant transformation. Cross-border power trading with India through the India-Nepal electricity exchange, increasing private sector participation in generation, and evolving regulatory frameworks suggest movement toward market-oriented operations. In this context, developing robust load forecasting capabilities at the feeder level becomes strategically important for:

\begin{itemize}
    \item Optimizing power purchase agreements and import scheduling
    \item Preparing for potential wholesale market development
    \item Supporting demand-side management programs
    \item Enabling efficient integration of distributed energy resources
    \item Reducing technical and commercial losses through better operational planning
\end{itemize}

The hour-ahead and day-ahead forecasting capabilities developed in this thesis are directly aligned with these market-relevant timescales, ensuring that the forecasting framework can support both current operational needs and future market participation requirements.


\section{\sizexii Theoretical Background of Forecasting Models}

This section elucidates the mathematical foundations and operational principles underlying the computational models deployed throughout this investigation. Comprehending these theoretical constructs proves indispensable for meaningful interpretation of model behavior and forecasting outcomes within the distribution system context.

\subsection{\sizexii Machine Learning Models}

\subsubsection{Linear Regression}

Linear Regression constitutes the most elementary predictive framework, postulating a strictly linear mapping between predictor variables and the response quantity. Despite the inherent nonlinearity characterizing electrical consumption phenomena, this model furnishes a baseline reference against which more sophisticated approaches can be quantitatively benchmarked.

\textbf{Mathematical Formulation:}
\begin{equation}
\hat{y} = \beta_0 + \beta_1 x_1 + \beta_2 x_2 + \cdots + \beta_n x_n
\end{equation}
where $\beta_0$ is the intercept (bias term), $\beta_i$ are the coefficients (weights) learned via ordinary least squares minimization, and $x_i$ are the input features.

\subsubsection{Ridge Regression}

Ridge Regression \parencite{hoerl1970ridge} adds L2 regularization to the linear model to reduce overfitting and stabilize coefficient estimates. It is more robust than standard Linear Regression when dealing with many correlated features, which is the case in this study.

\textbf{Mathematical Formulation:}
\begin{equation}
\min_{\beta} \left( \| y - X\beta \|^2 + \alpha \| \beta \|^2 \right)
\end{equation}
where $\alpha$ controls the strength of L2 regularization, $\| y - X\beta \|^2$ is the residual sum of squares, and $\| \beta \|^2$ is the L2 norm of the coefficient vector.

\subsubsection{Support Vector Regression (SVR)}

SVR \parencite{drucker1997svr} models nonlinear relationships by mapping features into a high-dimensional space using kernel functions. It works well for complex regression problems with moderate dataset sizes.

\textbf{Mathematical Formulation:}

SVR finds a function $f(x)$ by solving the following optimization problem:
\begin{equation}
\min_{w, b, \xi, \xi^*} \left( \frac{1}{2} \| w \|^2 + C \sum_{i=1}^{n} (\xi_i + \xi_i^*) \right)
\end{equation}
subject to the constraints:
\begin{align}
y_i - (w \cdot x_i + b) &\leq \varepsilon + \xi_i \nonumber\\
(w \cdot x_i + b) - y_i &\leq \varepsilon + \xi_i^* \nonumber\\
\xi_i, \xi_i^* &\geq 0 \nonumber
\end{align}
where $w$ is the weight vector, $b$ is the bias term, $C$ is the regularization parameter controlling the trade-off between flatness and tolerance of deviations, $\varepsilon$ defines the epsilon-insensitive tube, and $\xi_i$ and $\xi_i^*$ are slack variables for points outside the tube.

\subsubsection{Random Forest Regressor}

Random Forest \parencite{breiman2001random} is an ensemble method consisting of multiple decision trees. Each tree is trained on a random subset of features and samples (bootstrap aggregating). It is robust, stable, and handles nonlinearity effectively.

\textbf{Mathematical Formulation:}

The Random Forest prediction is the average of all individual tree predictions:
\begin{equation}
\hat{y} = \frac{1}{T} \sum_{t=1}^{T} f_t(x)
\end{equation}
where $T$ is the total number of trees in the forest and $f_t(x)$ is the prediction of the $t$-th decision tree.

\subsubsection{Gradient Boosting Regressor}

Gradient Boosting \parencite{friedman2001gradient} builds trees sequentially, with each new tree correcting the errors (residuals) of the previous ensemble. It is particularly effective for structured tabular data like load forecasting.

\textbf{Mathematical Formulation:}

At each boosting iteration $m$, the model is updated as:
\begin{equation}
F_m(x) = F_{m-1}(x) + \nu \cdot h_m(x)
\end{equation}
where $F_{m-1}(x)$ is the ensemble prediction from the previous iteration, $h_m(x)$ is the new tree fitted to the negative gradient (pseudo-residuals), and $\nu$ is the learning rate (shrinkage factor) that controls the contribution of each tree.

\subsubsection{XGBoost Regressor}

XGBoost (Extreme Gradient Boosting) \parencite{chen2016xgboost} is an optimized and regularized implementation of gradient boosting designed for efficiency, scalability, and high accuracy. It was one of the best-performing ML models in this study.

\textbf{Mathematical Formulation:}

XGBoost minimizes the following regularized objective function:
\begin{equation}
\mathcal{L} = \sum_{i=1}^{n} l(y_i, \hat{y}_i) + \sum_{k=1}^{K} \Omega(f_k)
\end{equation}
where $l(y_i, \hat{y}_i)$ is the loss function measuring the difference between actual and predicted values, and $\Omega(f_k)$ is the regularization term for the $k$-th tree, defined as:
\begin{equation}
\Omega(f) = \gamma T + \frac{1}{2} \lambda \sum_{j=1}^{T} w_j^2
\end{equation}
where $T$ is the number of leaves in the tree, $w_j$ is the weight (score) of the $j$-th leaf, $\gamma$ controls the minimum loss reduction required to make a split, and $\lambda$ is the L2 regularization term on leaf weights.

\subsection{\sizexii Deep Learning Models}

To adequately represent the nonlinear dynamics, temporal evolution, and sequential structure inherent in feeder consumption data, two recurrent neural network architectures were constructed and evaluated: Long Short-Term Memory (LSTM) and Gated Recurrent Unit (GRU). These networks received training on sliding temporal windows comprising consecutive hourly observations, enabling the architectures to assimilate both proximate and extended temporal dependencies embedded within the dataset. Network optimization employed the Adam algorithm \parencite{kingma2014adam}, with early termination protocols preventing overtraining and sequence-structured inputs.

\subsubsection{Long Short-Term Memory (LSTM)}

LSTM networks \parencite{hochreiter1997lstm} are designed to maintain contextual memory over long sequences through a gating mechanism that controls information flow. This makes them naturally suited for load forecasting, where consumption patterns depend on previous hours. The LSTM architecture addresses the vanishing gradient problem that affects standard RNNs.

\textbf{Mathematical Formulation:}

At each time step $t$, the LSTM computes the following:

Forget gate (determines what information to discard from cell state):
\begin{equation}
f_t = \sigma(W_f \cdot [h_{t-1}, x_t] + b_f)
\end{equation}

Input gate (determines what new information to store):
\begin{equation}
i_t = \sigma(W_i \cdot [h_{t-1}, x_t] + b_i)
\end{equation}

Candidate cell state (creates new candidate values):
\begin{equation}
\tilde{c}_t = \tanh(W_c \cdot [h_{t-1}, x_t] + b_c)
\end{equation}

Cell state update (combines old and new information):
\begin{equation}
c_t = f_t \odot c_{t-1} + i_t \odot \tilde{c}_t
\end{equation}

Output gate (determines what to output):
\begin{equation}
o_t = \sigma(W_o \cdot [h_{t-1}, x_t] + b_o)
\end{equation}

Hidden state (final output at time step $t$):
\begin{equation}
h_t = o_t \odot \tanh(c_t)
\end{equation}
where $\sigma$ is the sigmoid activation function, $\tanh$ is the hyperbolic tangent activation function, $\odot$ denotes element-wise (Hadamard) product, $[h_{t-1}, x_t]$ represents concatenation of the previous hidden state and current input, $W_f$, $W_i$, $W_c$, and $W_o$ are weight matrices for each gate, $b_f$, $b_i$, $b_c$, and $b_o$ are bias vectors for each gate, $c_t$ is the cell state that carries long-term memory, and $h_t$ is the hidden state output.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.7\textwidth]{Figures/lstm.png}
    \caption{Architecture LSTM}
    \label{fig:lstm_architecture}
\end{figure}

\subsubsection{Gated Recurrent Unit (GRU)}

GRU \parencite{cho2014gru} is a streamlined version of LSTM with fewer parameters, combining the forget and input gates into a single update gate and merging the cell state with the hidden state. It often trains faster while achieving comparable performance to LSTM.

\textbf{Mathematical Formulation:}

At each time step $t$, the GRU computes the following:

Update gate (controls how much past information to keep):
\begin{equation}
z_t = \sigma(W_z \cdot [h_{t-1}, x_t] + b_z)
\end{equation}

Reset gate (determines how much past information to forget):
\begin{equation}
r_t = \sigma(W_r \cdot [h_{t-1}, x_t] + b_r)
\end{equation}

Candidate hidden state (computes new candidate activation):
\begin{equation}
\tilde{h}_t = \tanh(W_h \cdot [r_t \odot h_{t-1}, x_t] + b_h)
\end{equation}

Final hidden state (interpolates between previous and candidate state):
\begin{equation}
h_t = (1 - z_t) \odot h_{t-1} + z_t \odot \tilde{h}_t
\end{equation}
where $\sigma$ is the sigmoid activation function, $\tanh$ is the hyperbolic tangent activation function, $\odot$ denotes element-wise (Hadamard) product, $[h_{t-1}, x_t]$ represents concatenation of the previous hidden state and current input, $W_z$, $W_r$, and $W_h$ are weight matrices for the update gate, reset gate, and candidate state, $b_z$, $b_r$, and $b_h$ are bias vectors, $z_t$ controls the balance between old and new information, and $r_t$ controls how much of the previous state influences the candidate.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.7\textwidth]{Figures/gru.png}
    \caption{Architecture GRU}
    \label{fig:gru_architecture}
\end{figure}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF CHAPTER TWO %%%%%%%%%%%%%%%%%%%%


%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% CHAPTER THREE %%%%%%%%%%%%%%%%%%%%%

\chapter*{\vspace{-1in}\centering {\sizexii CHAPTER THREE: RESEARCH METHODOLOGY}}
\addcontentsline{toc}{chapter}{\textbf{CHAPTER THREE: RESEARCH METHODOLOGY}}
\setcounter{chapter}{3}
\setcounter{section}{0}
\setcounter{equation}{0}
\setcounter{figure}{0}
\setcounter{table}{0}
\vspace{-12pt}

This chapter delineates the comprehensive research framework implemented to accomplish the stated thesis objectives. The presentation encompasses experimental design rationale, data procurement procedures, preprocessing protocols, and predictive modeling strategies deployed for feeder-level demand forecasting. The methodological structure ensures rigorous analytical progression, with each procedural component maintaining explicit linkage to the defined research goals. The forecasting framework is specifically designed to support electricity market operational timelines, with hourly predictions enabling both day-ahead scheduling and hour-ahead intraday market operations. A schematic diagram encapsulates the overarching workflow, supplemented by detailed exposition of the chosen machine learning and deep learning algorithms alongside the quantitative assessment techniques applied throughout this investigation.

\section{\sizexii Overall Workflow}

The predictive modeling pipeline employed in this thesis adheres to a methodical, stage-wise progression, designed to produce forecasts aligned with hour-ahead electricity market operational requirements. Raw hourly demand recordings from the Baneshwor Feeder are aggregated with concurrent meteorological observations (temperature, humidity, precipitation) and temporal markers (weekday/weekend designations, holiday flags) to constitute the comprehensive input feature space. The hourly resolution of the data directly corresponds to the standard settlement periods used in intraday electricity markets, where hour-ahead position adjustments represent the most dynamic and frequently utilized trading mechanism \parencite{weron2014electricity}. These unprocessed records initially undergo extensive quality assurance procedures addressing missing entries, anomalous values, and formatting discrepancies through systematic cleaning, imputation algorithms, outlier remediation, timestamp normalization, and derivation of temporal and cyclical feature representations---thereby generating analysis-ready datasets. Subsequent exploratory analysis interrogates consumption trends, periodic patterns, hourly variation structures, and weather-demand correlations to identify salient predictive features and inform variable selection decisions. Following these preparatory stages, both traditional ML algorithms and deep neural architectures are instantiated, with input features undergoing standardization and organization as tabular matrices for ML implementations while deep architectures receive sequentially-structured inputs. Model calibration proceeds on designated training partitions with validation through walk-forward protocols or holdout assessment, while hyperparameter optimization employs GridSearchCV for ML algorithms and iterative refinement strategies for neural networks to enhance generalization while mitigating overfitting tendencies. Ultimately, all candidate models undergo comparative evaluation using RMSE, MAE, MAPE, and R\textsuperscript{2} metrics---standard measures used in electricity market forecasting literature \parencite{hong2016energy}---with predictive accuracy, stability characteristics, and computational efficiency jointly analyzed to recommend optimal forecasting solutions for Baneshwor Feeder hour-ahead operational deployment. This workflow thereby establishes a complete analytical pipeline spanning initial data procurement through final model recommendation, accommodating both conventional and neural network methodologies. Figure~\ref{fig:block_diagram} illustrates the complete methodological structure.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/blockDiagram.png}
    \caption{Methodology Block Diagram}
    \label{fig:block_diagram}
\end{figure}

\section{\sizexii Data Acquisition}

The initial methodological phase involves systematic data procurement. Archived hourly consumption records from the Baneshwor Feeder constitute the primary dataset. Supplementary meteorological observations---encompassing ambient temperature, atmospheric moisture content, and precipitation measurements---originate from the Department of Hydrology and Meteorology, Nepal. Additionally, weekday and weekend classifications derive from officially published governmental calendrical sources.

The investigative framework relies upon dual primary data streams:
\begin{enumerate}
    \item Hourly electrical consumption measurements for the Baneshwor Feeder
    \item Concurrent hourly meteorological recordings (temperature, humidity, incident solar radiation)
\end{enumerate}

Given that both datasets arrived as unprocessed Excel workbooks exhibiting irregular structural formats, inconsistent temporal indexing, incomplete entries, and multiple worksheets per temporal unit, a comprehensive multi-stage acquisition and restructuring protocol was necessitated. The provenance of both datasets is documented subsequently.

\subsection{\sizexii Data Sources}

\begin{enumerate}
    \item[a)] \textbf{Electrical Load Data:} The electrical load data used in this study was obtained from the Baneshwor Substation, which operates under the Nepal Electricity Authority (NEA). Hourly feeder load readings were collected from archived operational log sheets maintained by the substation for the years 2079 to 2082 BS. These records provided raw POWER (MW) measurements for the Baneshwor Feeder, along with associated timestamp information. Since the data originated from manually recorded and distributed Excel files, several preprocessing steps---such as header correction, timestamp standardization, and quality checks---were required before the dataset could be used for modeling. This substation-provided dataset forms the core of the forecasting analysis, representing real operational feeder behavior across multiple years.
    
    \item[b)] \textbf{Weather Data:} Weather data was sourced from Nepal's Department of Hydrology and Meteorology (DHM), the official governmental agency responsible for climate and atmospheric measurements. The dataset included hourly records of air temperature, relative humidity, and global solar radiation for the corresponding study period. These variables were essential for capturing the environmental conditions influencing electricity consumption patterns. The DHM dataset required timestamp alignment, interpolation for missing values, and smoothing of extreme readings to ensure compatibility with the load dataset. Once cleaned and synchronized, the weather data served as an important set of exogenous features for both machine learning and deep learning models.
\end{enumerate}

Because the raw files came in varying formats---different months, unpredictable sheet names, Bikram Sambat (BS) dates, mixed day formats, half-hour readings, inconsistent header rows, and multiple sheets per month---a custom data acquisition pipeline was required.

\subsection{\sizexii Load Data Acquisition and Structuring Process}

The original Excel files provided by the Nepal Electricity Authority (NEA) were highly heterogeneous in structure. Each month consisted of multiple workbooks, with each workbook containing several sheets. In many cases, sheets included mixed headers, irrelevant rows, inconsistent timestamp formats, and non-uniform naming conventions. To address these issues and convert the raw data into a single unified structure suitable for analysis, a multi-stage data processing pipeline was implemented.

In the first stage, a month-wise sheet extraction process was carried out. The script automatically scanned all monthly datasets and identified Excel sheets whose names contained ``11KV'' or its variations. The extracted sheets were then aligned with their corresponding time periods to ensure correct temporal ordering. Only rows with timestamps recorded at exact hourly intervals (HH:00) were retained, while half-hour readings such as 7:30 were intentionally excluded to maintain uniform hourly resolution. The valid hourly records from each sheet were compiled to produce clean month-wise datasets. At this stage, although the data were organized chronologically, the timestamps were still recorded in the Nepali calendar (BS) and exhibited format inconsistencies.

The second stage focused on date conversion, hour normalization, and daily data structuring. The BS date embedded within each sheet name was extracted and converted into the Gregorian (AD) calendar using Nepali date conversion libraries. Each sheet was read without assuming a fixed header position, allowing the script to dynamically identify the Time column and the corresponding POWER (MW) values. Every day was standardized to contain exactly twenty-four hourly records by indexing hours from 1 to 24, and any missing hours were filled using linear interpolation. Clean and consistent timestamps were then generated in the standard hourly format, ensuring temporal continuity across the dataset. This process resulted in one clean and complete daily record for each calendar day.

In the final stage, all structured monthly and yearly datasets were merged into a single consolidated file. The script systematically extracted the valid Time and POWER (MW) columns, removed any remaining header fragments, and concatenated the data in chronological order. This process produced a fully unified dataset containing continuous hourly POWER (MW) measurements for the entire study period, which served as the foundation for subsequent data analysis and load forecasting model development.

\subsection{\sizexii Weather Data Acquisition and Structuring}

Weather data was also provided in raw format with mixed timestamps. Two scripts were developed to clean and align it with the load data.

\begin{enumerate}
    \item[a)] \textbf{Extracting and Cleaning Raw Weather File:} The script located the correct columns for time, temperature, humidity, and solar radiation, then removed any unusable rows. All timestamps were parsed into a consistent datetime format, after which the weather data was filtered to match the exact date range of the load dataset. The timestamps were then formatted as YYYY-MM-DD HH:MM. This stage produced a clean hourly weather dataset.
    
    \item[b)] \textbf{Structuring Weather Timestamp Alignment:} Timestamps were shifted so that values such as ``HH:45'' were aligned to the next hour at ``HH+1:00,'' and all ``24:00'' rollover cases were handled correctly. Missing or zero weather values were replaced using nearest-neighbor averages, while NaN solar radiation entries were set to zero. These steps produced the final clean weather file and ensured that all weather variables followed the exact hourly structure required for forecasting.
\end{enumerate}

\subsection{\sizexii Final Merging of Load and Weather Data}

In the final stage, load and weather datasets were merged into a single unified file. All load timestamps were carefully parsed, including proper handling of the special \texttt{24:00} time format, while weather timestamps were standardized to a consistent format. Weather observations were then precisely aligned with their corresponding load timestamps, and any missing values in weather variables were filled using linear interpolation. The resulting dataset contained synchronized records of time, electrical load (MW), air temperature, global solar radiation, and relative humidity, and served as the primary input for all machine learning and deep learning models used in this thesis.

\section{\sizexii Data Preprocessing}

Once the load and weather datasets were fully acquired and merged into a single hourly dataset, several preprocessing steps were performed to prepare the data for machine learning and deep learning models. The merged dataset initially contained timestamps in multiple formats, including irregular representations such as ``24:00.'' All timestamps were therefore parsed and standardized using a custom parsing routine, where ``24:00'' was shifted to 00:00 of the following day, and the final format was normalized to a consistent hourly representation. Missing electrical load (MW) values caused by incomplete feeder logs and invalid records were handled using a forward-fill followed by backward-fill strategy to preserve temporal continuity without introducing artificial variations. Similarly, missing weather values were treated using linear interpolation, with nighttime solar radiation values set to zero and extreme humidity or temperature readings smoothed using neighboring observations. These steps ensured a clean, continuous, and time-aligned dataset.

After cleaning, temporal feature engineering was applied to capture the inherent daily, weekly, and seasonal patterns in electricity consumption. From each timestamp, multiple time-based features were extracted, including hour, day, month, day of week, week of year, and a weekend indicator. To better represent the cyclical nature of time, sine and cosine transformations were applied to hour, month, and day-of-week values. These cyclic encodings allow machine learning and deep learning models to learn smooth periodic relationships, such as the transition from late night hours to early morning, rather than treating time variables as discontinuous linear values. The resulting feature set combined both weather variables and engineered temporal components, forming a comprehensive input representation for modeling.

To understand feature relevance and interdependencies, a correlation analysis was conducted on all numerical variables. The correlation matrix, shown in Figure~\ref{fig:feature_correlation}, indicates that hour of day has the strongest relationship with electrical load, while global solar radiation shows a moderate positive correlation. Temperature and humidity exhibit weaker but meaningful correlations, and calendar-related variables contribute subtle seasonal trends. Based on this analysis and domain knowledge, all engineered features were retained. After preprocessing, the final dataset contained no missing values, no irregular timestamps, and no half-hour entries, resulting in a fully standardized and reliable hourly time-series dataset used for both machine learning and deep learning model development.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.7\textwidth]{Figures/featureCorrelation.png}
    \caption{Feature Correlation Matrix}
    \label{fig:feature_correlation}
\end{figure}

\section{\sizexii Model Development}

Based on the theoretical foundations presented in Chapter 2, this study implemented multiple forecasting models to predict short-term electrical load for the Baneshwor Feeder. For machine learning, six models were developed: Linear Regression, Ridge Regression, Support Vector Regression (SVR), Random Forest Regressor, Gradient Boosting Regressor, and XGBoost Regressor. For deep learning, two recurrent architectures were implemented: Long Short-Term Memory (LSTM) and Gated Recurrent Unit (GRU). All models were trained on the cleaned and feature-engineered dataset described in the earlier sections, with each model receiving the same input feature set to ensure fair comparison. The machine learning pipeline involved standard scaling of the numerical features, an 80--20 train--test split, and hyperparameter tuning performed using GridSearchCV, while the deep learning models were trained on sliding windows of historical hourly sequences using the Adam optimizer with early stopping to prevent overfitting. Model performance was evaluated using RMSE, MAE, MAPE, and R².

\section{\sizexii Model Training and Validation}

This stage focuses on how both machine learning (ML) and deep learning (DL) models were trained, tuned, validated, and prepared for final performance comparison. Since ML and DL models require different handling, the training process is presented in two separate parts.

\subsection{\sizexii Training of Machine Learning Models}

The machine learning models trained in this study include:
\begin{enumerate}
    \item Support Vector Regression (SVR)
    \item Random Forest Regressor (RF)
    \item Gradient Boosting Regressor (GBR)
    \item Extreme Gradient Boosting (XGBoost)
    \item Linear Regression and Ridge Regression (baseline models)
\end{enumerate}

All models used the same final preprocessed dataset described earlier, containing weather features, temporal encodings, and cleaned load values.

\subsubsection{Input Preparation}

For ML models, the dataset was used in a tabular format:
\begin{enumerate}
    \item \textbf{Features (X):} Time features (hour, month, weekday), cyclical encodings, weather variables, and lag features if applied.
    \item \textbf{Target (y):} Load at the next hour.
\end{enumerate}

Since ML models do not operate on sequences, no sliding window was required.

\subsubsection{Data Splitting}

The dataset was split into 80 percent for training and 20 percent for testing. Shuffling was applied during the split to prevent temporal clustering and to ensure that the machine learning models were exposed to a diverse mix of seasonal and temporal patterns during training.

\subsubsection{Feature Scaling}

Some models required normalized inputs, so StandardScaler was applied to Linear Regression, Ridge, and SVR. Tree-based models such as Random Forest, Gradient Boosting, and XGBoost did not require any scaling.

\subsubsection{Training Procedure}

Each model was trained using its corresponding optimization approach:
\begin{itemize}
    \item Least squares optimization for Linear Regression and Ridge
    \item Kernel-based optimization for SVR
    \item Ensemble tree learning for Random Forest and Gradient Boosting
    \item Gradient-boosted tree optimization for XGBoost
\end{itemize}

The training process involved fitting the models on the training set, generating predictions on the test set, and evaluating performance using RMSE, MAE, MAPE, and R².

\subsubsection{Hyperparameter Tuning}

All machine learning models were fine-tuned using GridSearchCV, which tested different combinations of hyperparameters:
\begin{itemize}
    \item \textbf{SVR:} C, epsilon, and gamma
    \item \textbf{Random Forest and Gradient Boosting:} n\_estimators, max\_depth, and min\_samples\_split
    \item \textbf{XGBoost:} learning\_rate, max\_depth, subsample, and colsample\_bytree
    \item \textbf{Ridge:} alpha
\end{itemize}

The best configurations were selected based on the lowest validation error.

\subsection{\sizexii Training of Deep Learning Models}

Two deep learning models were implemented:
\begin{enumerate}
    \item Long Short-Term Memory (LSTM)
    \item Gated Recurrent Unit (GRU)
\end{enumerate}

Since deep learning models learn from sequences rather than static features, the training process follows a different pipeline.

\subsubsection{Sequence Construction}

A sliding window method was used in which the model received the past $N$ hours as input and predicted the load for the next hour. A typical window size of 24 hours was used, although this value can be adjusted in the implementation.

\subsubsection{Train--Validation--Test Split}

Deep learning models require sequential integrity, so the dataset was split chronologically:
\begin{itemize}
    \item 70 percent for training
    \item 15 percent for validation
    \item 15 percent for testing
\end{itemize}

No shuffling was applied, ensuring that the model learned from the natural temporal progression of the data.

\subsubsection{Lag Feature Configurations}

To capture temporal dependencies at multiple scales, three different lag configurations were evaluated:
\begin{itemize}
    \item \textbf{Short:} Lags at [1, 3, 6] hours
    \item \textbf{Medium:} Lags at [1, 3, 6, 12, 24] hours
    \item \textbf{Long:} Lags at [1, 3, 6, 12, 24, 48] hours
\end{itemize}

The extended lag configuration proved most effective for the recurrent models by providing explicit historical context at various temporal resolutions.

\subsubsection{Data Augmentation}

To improve model generalization and increase the effective training dataset size, data augmentation techniques were applied:
\begin{itemize}
    \item \textbf{Noise injection:} Small random noise added to training samples
    \item \textbf{Jittering:} Slight perturbations to feature values
    \item \textbf{Scaling:} Random scaling of feature magnitudes
\end{itemize}

These augmentation methods doubled the effective training size (2x augmentation factor), helping to reduce overfitting and improve model robustness.

\subsubsection{Feature Scaling}

Two scaling approaches were evaluated:
\begin{itemize}
    \item \textbf{MinMax Scaler:} Scales features to [0, 1] range
    \item \textbf{Standard Scaler:} Standardizes features to zero mean and unit variance
\end{itemize}

The standard scaler combined with the long lag configuration yielded the best results for the recurrent models.

\subsubsection{Model Training Configuration}

All deep learning models were trained with the following configuration:
\begin{itemize}
    \item \textbf{Optimizer:} Adam
    \item \textbf{Loss Function:} Mean Squared Error (MSE)
    \item \textbf{Batch Size:} Typically 32 or 64
    \item \textbf{Epochs:} Training continued for multiple epochs until early stopping criteria were met
    \item \textbf{Weight Initialization:} Xavier/Glorot initialization (TensorFlow defaults)
\end{itemize}

\subsubsection{Regularization and Stability}

To avoid overfitting, several regularization techniques were applied:
\begin{itemize}
    \item Dropout layers were included in the LSTM and GRU models
    \item Batch normalization was applied where appropriate
    \item Early stopping was used to monitor validation loss, and training automatically stopped when the validation loss stopped improving for several consecutive epochs
\end{itemize}

\subsubsection{Model-Specific Training Notes}

\begin{itemize}
    \item \textbf{LSTM:} Processed sequential inputs with a 24-hour lookback window. Achieved strong performance with RMSE of 0.314 and R\textsuperscript{2} of 0.857, demonstrating effective capability in capturing temporal patterns in the load data.
    \item \textbf{GRU:} Provided a computationally lighter alternative to LSTM with slightly better performance, achieving RMSE of 0.289 and R\textsuperscript{2} of 0.879. The GRU architecture proved most effective among the deep learning models for this forecasting task.
\end{itemize}

\subsection{\sizexii Validation Approach}

A consistent evaluation strategy was applied across all models:

\textbf{Machine Learning Models:}
\begin{itemize}
    \item Validated using GridSearchCV with five-fold cross-validation
    \item Best hyperparameters were chosen based on the minimum validation loss
\end{itemize}

\textbf{Deep Learning Models:}
\begin{itemize}
    \item Validated using a 15 percent validation split (chronologically ordered)
    \item Early stopping was used to prevent overfitting, with patience of approximately 10 epochs
    \item Best-performing model weights were preserved through checkpointing
    \item Multiple lag configurations and scaling methods were systematically compared
\end{itemize}

\section{\sizexii Performance Evaluation}

To facilitate equitable comparison across machine learning and deep neural network implementations, a standardized battery of statistical accuracy measures was employed throughout. These metrics quantify the magnitude of discrepancies between model-generated predictions and empirically observed consumption values. This investigation adopted four conventionally utilized regression assessment criteria:
\begin{enumerate}
    \item Mean Absolute Error (MAE)
    \item Root Mean Squared Error (RMSE)
    \item Mean Absolute Percentage Error (MAPE)
    \item Coefficient of Determination (R\textsuperscript{2} Score)
\end{enumerate}

These statistical measures collectively characterize predictive accuracy, algorithmic robustness, and overall forecasting efficacy across the candidate models.

\subsection{\sizexii Mean Absolute Error (MAE)}

MAE quantifies the average magnitude of prediction deviations from observed values, disregarding error directionality. This metric offers straightforward interpretability and practical utility.

\textbf{Formula:}
\begin{equation}
\text{MAE} = \frac{1}{n} \sum_{i=1}^{n} |y_i - \hat{y}_i|
\end{equation}
where $n$ denotes the sample count, $y_i$ represents the measured consumption value, and $\hat{y}_i$ indicates the corresponding model prediction.

\textbf{Interpretation:} Diminished MAE values signify consistently accurate predictions approaching actual consumption levels. This measure demonstrates resilience against distortion from sporadic large-magnitude errors.

\subsection{\sizexii Root Mean Squared Error (RMSE)}

RMSE constitutes among the most prevalent metrics in demand forecasting applications, preserving measurement units identical to the original consumption values (MW).

\textbf{Formula:}
\begin{equation}
\text{RMSE} = \sqrt{\frac{1}{n} \sum_{i=1}^{n} (y_i - \hat{y}_i)^2}
\end{equation}
where $n$ represents the observation count, $y_i$ denotes actual consumption, and $\hat{y}_i$ signifies the predicted value.

\textbf{Interpretation:} Reduced RMSE values indicate superior overall predictive accuracy. The quadratic error term imposes heavier penalties on substantial deviations, rendering RMSE a more stringent criterion than MAE for model assessment.

\subsection{\sizexii Mean Absolute Percentage Error (MAPE)}

MAPE articulates prediction errors as proportional deviations from actual observations, facilitating performance comparisons across disparate feeders or demand scales.

\textbf{Formula:}
\begin{equation}
\text{MAPE} = \frac{100}{n} \sum_{i=1}^{n} \left| \frac{y_i - \hat{y}_i}{y_i} \right|
\end{equation}
where $n$ represents the sample size, $y_i$ indicates measured consumption, and $\hat{y}_i$ denotes the model forecast.

\textbf{Interpretation:} This metric expresses average percentage deviation between predictions and observations, with lower values indicating enhanced performance. The measure becomes mathematically undefined when actual consumption equals zero, though this scenario never materialized given the feeder's continuous operation.

\subsection{\sizexii Coefficient of Determination (R\textsuperscript{2} Score)}

R\textsuperscript{2} quantifies the proportion of target variable variance that the predictive model successfully captures and explains.

\textbf{Formula:}
\begin{equation}
R^2 = 1 - \frac{\sum_{i=1}^{n} (y_i - \hat{y}_i)^2}{\sum_{i=1}^{n} (y_i - \bar{y})^2}
\end{equation}
where $y_i$ represents measured consumption, $\hat{y}_i$ denotes the predicted quantity, and $\bar{y}$ indicates the arithmetic mean of observations.

\textbf{Interpretation:} An R\textsuperscript{2} coefficient of unity signifies flawless prediction capability, whereas zero indicates performance equivalent to naive mean-based forecasting. Elevated R\textsuperscript{2} values consequently reflect superior model efficacy. Negative coefficients remain theoretically possible when model predictions underperform relative to simple averaging.

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF CHAPTER THREE %%%%%%%%%%%%%%%%%%


%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% CHAPTER FOUR %%%%%%%%%%%%%%%%%%%%

\chapter*{\vspace{-1in}\centering {\sizexii CHAPTER FOUR: RESULTS AND DISCUSSION}}
\addcontentsline{toc}{chapter}{\textbf{CHAPTER FOUR: RESULTS AND DISCUSSION}}
\setcounter{chapter}{4}
\setcounter{section}{0}
\setcounter{equation}{0}
\setcounter{figure}{0}
\setcounter{table}{0}
\vspace{-12pt}

This chapter presents the performance of all machine learning and deep learning models trained for short-term load forecasting of the Baneshwor Feeder. All models were evaluated using the same performance metrics (MAE, RMSE, MAPE, R²), ensuring a fair comparison.

\section{\sizexii Exploratory Data Analysis}

Preliminary statistical examination was undertaken to characterize the distributional properties of consumption and meteorological variables, discern latent temporal structures, and quantify inter-feature associations prior to model construction. The consolidated dataset encompassed hourly timestamps covering the complete observation period, feeder demand measurements expressed in megawatts, and primary meteorological variables comprising ambient temperature, incident solar irradiance, and atmospheric relative humidity. Additionally, an extensive suite of derived temporal descriptors---including hour index, calendar day, month indicator, weekday designation, and their corresponding sinusoidal transformations---augmented the feature space. Verification procedures confirmed successful missing value remediation, consistent hourly temporal resolution without intermediate gaps, cleaned consumption readings following outlier treatment, and precise chronological alignment between demand and weather observations.

To understand how the load varies over time, the hourly POWER (MW) values were resampled into daily averages and visualized across the entire study period. The resulting trend showed clear daily, weekly, and seasonal fluctuations in the feeder's behavior. Winter months displayed slightly lower solar radiation levels along with moderately higher load during certain intervals. Occasional dips in the curve aligned with known outages or special events. Solar radiation exhibited a strong daytime pattern, reinforcing its moderate correlation with load. Overall, this broad visualization confirmed that the Baneshwor Feeder operates as a typical mixed-load distribution feeder with pronounced daily cycles and noticeable seasonal influences.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/lineGraphLoad.png}
    \caption{Daily Average Electricity Load Over Time}
    \label{fig:line_graph_load}
\end{figure}

The hourly load values were averaged across the full dataset to understand the feeder's daily consumption pattern. The analysis showed that the minimum load typically occurs around 3:00 AM, which reflects low residential and commercial activity during that time. Load levels begin to rise through the morning and reach a peak at around 19:00, with the average peak load reaching approximately 3.16 MW. This aligns with evening lighting needs and heightened residential usage. A boxplot comparing load against hour of day further illustrated that evening hours exhibit higher variance, while midnight to early-morning hours display more stable and lower demand. These observations confirm that the hour of the day is one of the strongest predictors of load in this feeder.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/hourlyLoad.png}
    \caption{Load Distribution by Hour}
    \label{fig:hourly_load}
\end{figure}

Monthly averages revealed that warmer months experience higher temperatures, although the corresponding load behavior varies across the year. Seasonal patterns are present but not as dominant as the daily cycles observed in the feeder. Consumption typically increases during festival seasons when household activity rises. These seasonal shifts are effectively captured through the Month feature and its corresponding cyclical encodings.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.7\textwidth]{Figures/averageload.png}
    \caption{Average Load by Month}
    \label{fig:average_load_month}
\end{figure}

All weather variables were examined individually to understand their behavior and potential influence on load. Air temperature ranged from roughly 1°C to 33°C and followed a clear daily cycle, with warmer afternoons and cooler nights. Global solar radiation showed a distinct daytime-only pattern, peaking sharply around midday and dropping to zero during nighttime hours. Relative humidity tended to be higher during nighttime and rainy months and displayed a slight inverse relationship with temperature. The temperature--load relationship showed a weak positive correlation, with load increasing moderately as temperatures rise, which is typical for mixed-load areas where fans and cooling appliances see greater use. Solar radiation displayed a moderate positive correlation with load, as higher midday radiation often coincides with active residential and commercial activity. Humidity exhibited a weak negative correlation, since high humidity is generally associated with cloudy or rainy conditions during which daytime load may decrease slightly.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/timeAirTemp.png}
    \caption{Air Temperature Variation Over the Study Period}
    \label{fig:time_air_temp}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/timeRadiation.png}
    \caption{Global Solar Radiation Variation Over the Study Period}
    \label{fig:time_radiation}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/timeHumidity.png}
    \caption{Relative Humidity Variation Over the Study Period}
    \label{fig:time_humidity}
\end{figure}

\subsection{\sizexii Outlier Treatment}

During the data quality assessment phase, outliers in the MW (Megawatt) column were identified and treated. For the Baneshwor Feeder, double-digit MW values (i.e., MW $\geq$ 10) are technically infeasible given the feeder's capacity and operational characteristics. Such extreme values likely represent sensor errors, data entry mistakes, or measurement anomalies rather than actual consumption.

A total of 56 records with MW values $\geq$ 10 were identified as outliers, representing approximately 0.23\% of the total dataset. These outlier values ranged from 10.30 MW to 404.00 MW, which are clearly outside the feasible operating range for this feeder. A hard threshold approach was employed to remove all records with MW $\geq$ 10 MW.

Figure~\ref{fig:boxplot_outlier} presents boxplots of the MW column before and after outlier removal. The left panel shows the original distribution with extreme outliers extending up to 404 MW, while the right panel displays the cleaned distribution with all MW values within the feasible single-digit range (0.00 to 8.50 MW). After outlier treatment, the cleaned dataset contained 24,352 records suitable for model training and evaluation.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth]{Figures/boxplot_comparison_before_after.png}
    \caption{Boxplot of MW Column Before and After Outlier Removal}
    \label{fig:boxplot_outlier}
\end{figure}

In addition to active power, the exogenous weather variables were also screened for anomalous values. Relative humidity readings below physically realistic levels and a few saturated values above the upper bound were removed, yielding a more compact distribution centered between roughly 60\% and 100\%. Air temperature exhibited a small number of extreme low and high values that were inconsistent with the local climate; these were treated using the same boxplot-based rule, resulting in a stable range of approximately 1\textcelsius{} to 33\textcelsius{}. Global solar radiation initially contained several unrealistically high spikes (exceeding 1000~W/m\textsuperscript{2}), which were removed so that the cleaned series remained within a plausible envelope of about 0--800~W/m\textsuperscript{2}. Figures~\ref{fig:humidity_outlier}--\ref{fig:solar_outlier} summarize the effect of the outlier removal procedure on these three weather variables, where the left panel shows the original distribution and the right panel shows the cleaned distribution used for model training.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/relativeHumidity.png}
    \caption{Relative Humidity -- Outlier Removal Comparison}
    \label{fig:humidity_outlier}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/airTemperature.png}
    \caption{Air Temperature -- Outlier Removal Comparison}
    \label{fig:air_temp_outlier}
\end{figure}

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/globalSolar.png}
    \caption{Global Solar Radiation -- Outlier Removal Comparison}
    \label{fig:solar_outlier}
\end{figure}

Table~\ref{tab:mw_stats} presents the descriptive statistics of the MW column after outlier removal. The mean load of 2.35 MW and median of 2.30 MW indicate a relatively symmetric distribution. The standard deviation of 0.92 MW reflects moderate variability in hourly demand, while the minimum (0.00 MW) and maximum (8.50 MW) values confirm that all records now fall within the technically feasible range for the Baneshwor Feeder.

\begin{table}[H]
\centering
\caption{Descriptive Statistics of MW Column (After Outlier Removal)}
\label{tab:mw_stats}
\begin{tabular}{ll}
\hline
\textbf{Statistic} & \textbf{Value} \\
\hline
Mean & 2.3483 MW \\
Median & 2.3000 MW \\
Standard Deviation & 0.9186 MW \\
Variance & 0.8438 MW\textsuperscript{2} \\
Minimum & 0.0000 MW \\
Maximum & 8.5000 MW \\
\hline
\end{tabular}
\end{table}

\section{\sizexii Model Performance Results}

\subsection{\sizexii Machine Learning Model Performance}

All machine learning models were trained on the final feature-engineered dataset and evaluated on the test set. To optimize model performance, hyperparameter tuning was conducted using GridSearchCV with five-fold cross-validation. Table~\ref{tab:ml_hyperparams} summarizes the hyperparameter search space explored for each machine learning model. The best-performing configurations were selected based on the lowest validation error.

\begin{table}[H]
\centering
\caption{Hyperparameter Search Space for Machine Learning Models}
\label{tab:ml_hyperparams}
\begin{tabular}{ll}
\hline
\textbf{Model} & \textbf{Hyperparameters} \\
\hline
Ridge Regression & $\alpha$ = [0.001, 0.01, 0.1, 1, 10, 100] \\
\hline
Random Forest & 
\begin{tabular}[c]{@{}l@{}}
Number of trees = [100, 200] \\
Max depth = [10, 15, 20] \\
Min samples split = [2, 5] \\
Min samples leaf = [1, 2]
\end{tabular} \\
\hline
Gradient Boosting &
\begin{tabular}[c]{@{}l@{}}
Estimators = [100, 150, 200] \\
Learning rate = [0.05, 0.1, 0.15] \\
Max depth = [3, 5, 7]
\end{tabular} \\
\hline
XGBoost &
\begin{tabular}[c]{@{}l@{}}
Estimators = [100, 200] \\
Max depth = [4, 6, 8] \\
Learning rate = [0.05, 0.1] \\
Subsample = [0.8, 1.0]
\end{tabular} \\
\hline
SVR &
\begin{tabular}[c]{@{}l@{}}
C = [1, 10, 100] \\
Gamma = [scale, 0.01, 0.1] \\
Epsilon = [0.01, 0.1, 0.5]
\end{tabular} \\
\hline
\end{tabular}
\end{table}

After tuning, the models were evaluated on the test set. Table~\ref{tab:ml_results} presents the performance of all machine learning models.

\begin{table}[H]
\centering
\caption{Machine Learning Models Evaluation Matrix}
\label{tab:ml_results}
\begin{tabular}{|c|l|c|c|c|c|}
\hline
\textbf{Sn.No.} & \textbf{Model} & \textbf{MAE} & \textbf{RMSE} & \textbf{MAPE} & \textbf{R²} \\
\hline
1 & XGBoost (Tuned) & 0.257 & 0.384 & 12.693 & 0.831 \\
\hline
2 & Random Forest (Tuned) & 0.294 & 0.435 & 14.290 & 0.783 \\
\hline
3 & Random Forest & 0.305 & 0.444 & 14.825 & 0.774 \\
\hline
4 & XGBoost & 0.313 & 0.449 & 15.242 & 0.769 \\
\hline
5 & Gradient Boosting & 0.330 & 0.469 & 16.062 & 0.749 \\
\hline
6 & SVR & 0.318 & 0.483 & 15.193 & 0.732 \\
\hline
7 & Ridge Regression & 0.502 & 0.649 & 25.021 & 0.518 \\
\hline
8 & Linear Regression & 0.502 & 0.649 & 25.021 & 0.518 \\
\hline
\end{tabular}
\end{table}

\subsubsection{Discussion of Results}

Machine learning algorithm performance was quantified through MAE, RMSE, MAPE, and R-squared (R\textsuperscript{2}) to comprehensively assess forecasting capability. Linear Regression and Ridge Regression functioned as baseline comparators, yielding comparatively elevated error metrics and diminished R\textsuperscript{2} coefficients, thereby evidencing their constrained capacity for capturing nonlinear interdependencies between consumption demand and predictor variables. Support Vector Regression demonstrated improvement over linear alternatives by reducing error magnitudes; nonetheless, its performance remained subordinate to ensemble-based methodologies, particularly regarding RMSE outcomes.

Tree-based ensemble algorithms exhibited markedly superior performance across all quantitative criteria. Both Random Forest and Gradient Boosting achieved substantial MAE and RMSE reductions while attaining higher R\textsuperscript{2} coefficients, reflecting enhanced generalization capabilities and improved nonlinear pattern recognition. Among these, the hyperparameter-optimized XGBoost implementation surpassed all competing machine learning algorithms, achieving optimal RMSE (0.384), maximal R\textsuperscript{2} (0.831), and minimal MAPE (12.693\%). The performance differential relative to alternative ensemble approaches stems from XGBoost's gradient-based optimization strategy, integrated regularization mechanisms, and effective feature interaction handling, which collectively enhance model robustness and predictive reliability.

From an electricity market perspective, the XGBoost model's MAPE of 12.693\% represents a significant improvement over baseline statistical methods and provides forecasts of sufficient accuracy for hour-ahead intraday market position adjustments \parencite{weron2014electricity}. In typical market operations, forecast errors translate directly into imbalance costs; therefore, reducing MAPE by even a few percentage points can yield substantial economic benefits over time. The model's consistent performance across different load levels, as evidenced by the high R\textsuperscript{2} value, indicates reliable predictions during both peak and off-peak periods---a critical requirement for utilities managing their hour-ahead market positions and minimizing real-time imbalance exposure.

Collectively, the comparative assessment confirms that ensemble machine learning approaches, particularly XGBoost, deliver the most dependable and precise predictions for distribution feeder-level short-term demand forecasting applications, with performance characteristics suitable for supporting electricity market operations.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.9\textwidth]{Figures/xboostActual.png}
    \caption{XBoost (Tuned) Actual vs Predicted}
    \label{fig:xboost_actual}
\end{figure}

\subsection{\sizexii Deep Learning Model Performance}

Deep learning models were trained using lag features and sliding-window sequences to capture temporal dependencies in the feeder load data. Two recurrent architectures were implemented: LSTM and GRU. Comprehensive experiments were conducted across multiple lag configurations and scaling methods to identify optimal configurations. Table~\ref{tab:dl_hyperparams} presents the hyperparameter and configuration search space explored for the deep learning models.

\begin{table}[H]
\centering
\caption{Hyperparameter Search Space for Deep Learning Models}
\label{tab:dl_hyperparams}
\begin{tabular}{ll}
\hline
\textbf{Component} & \textbf{Values} \\
\hline
\multicolumn{2}{c}{\textbf{Lag Feature Configurations}} \\
\hline
Short lags & [1, 3, 6] hours \\
Medium lags & [1, 3, 6, 12, 24] hours \\
Long lags & [1, 3, 6, 12, 24, 48] hours \\
\hline
\multicolumn{2}{c}{\textbf{Feature Scaling Methods}} \\
\hline
MinMax Scaler & Scales to [0, 1] range \\
Standard Scaler & Zero mean, unit variance \\
\hline
\multicolumn{2}{c}{\textbf{LSTM / GRU Architecture}} \\
\hline
Hidden units & [32, 64, 128] \\
Dropout rate & [0.0, 0.1, 0.2] \\
Activation function & ReLU \\
\hline
\multicolumn{2}{c}{\textbf{Sequence Modeling (LSTM/GRU)}} \\
\hline
Look-back window & 24 hours \\
Batch size & 32 \\
\hline
\multicolumn{2}{c}{\textbf{Training Parameters}} \\
\hline
Learning rate & 0.001 \\
Optimizer & Adam \\
Max epochs & 100 \\
Early stopping patience & 10 epochs \\
Data augmentation & 2x (noise, jittering, scaling) \\
\hline
\end{tabular}
\end{table}

After conducting extensive training using the cleaned and augmented dataset, the models were evaluated using the same metrics as the ML models. The best results obtained for each deep learning architecture are presented in Table~\ref{tab:dl_results}. The GRU model with long lag configuration [1, 3, 6, 12, 24, 48] and standard scaling achieved the best overall performance among the deep learning models.

\begin{table}[H]
\centering
\caption{Deep Learning Models Evaluation Matrix}
\label{tab:dl_results}
\begin{tabular}{|c|l|c|c|c|c|}
\hline
\textbf{Sn.No.} & \textbf{Model} & \textbf{MAE} & \textbf{RMSE} & \textbf{MAPE} & \textbf{R²} \\
\hline
1 & GRU & 0.192 & 0.289 & 7.364 & 0.879 \\
\hline
2 & LSTM & 0.205 & 0.314 & 7.612 & 0.857 \\
\hline
\end{tabular}
\end{table}

\subsubsection{Discussion of Results}

Deep neural network implementations---encompassing LSTM and GRU architectures---underwent evaluation employing identical performance criteria to ensure equitable cross-model comparison. Both recurrent architectures demonstrated strong forecasting performance, with GRU achieving the best results among deep learning models.

The GRU architecture achieved MAE of 0.192, RMSE of 0.289, and MAPE of 7.364\%, attaining an R\textsuperscript{2} coefficient of 0.879. The LSTM model also performed well, with MAE of 0.205, RMSE of 0.314, and MAPE of 7.612\%, achieving an R\textsuperscript{2} of 0.857. Both models demonstrated strong predictive capability, with R\textsuperscript{2} values exceeding 0.85, indicating that the recurrent architectures effectively captured the temporal dependencies present in the feeder load data.

The GRU model's slightly superior performance over LSTM can be attributed to its simpler gating mechanism, which proved more efficient for this particular dataset while requiring fewer parameters and less computational overhead. Both recurrent models successfully learned the sequential patterns in electricity consumption, with the sliding window approach and lag feature configurations enabling effective temporal pattern recognition. Notably, the GRU achieved performance competitive with the tuned XGBoost model (R\textsuperscript{2} = 0.831), demonstrating that recurrent neural network approaches can provide accurate forecasts when appropriately configured for feeder-level load forecasting tasks.

From an electricity market operations standpoint, the GRU model's MAPE of 7.364\% represents excellent forecasting accuracy that would significantly reduce imbalance costs in hour-ahead market participation scenarios. According to \parencite{lago2021dayahead}, forecast errors in the range of 5--10\% MAPE are considered acceptable for intraday market operations in most electricity markets, placing both the GRU and LSTM models within the range suitable for practical hour-ahead market applications. The extended lag configuration [1, 3, 6, 12, 24, 48] hours effectively captures dependencies across multiple temporal scales, with particular emphasis on hour-ahead patterns critical for intraday trading and real-time position adjustments. This temporal learning capability makes the recurrent architectures particularly valuable for utilities that must rapidly adjust their market positions based on the most recent demand patterns and conditions.

\begin{figure}[H]
    \centering
    \includegraphics[width=0.95\textwidth]{Figures/gruActual.png}
    \caption{GRU Model Actual vs Predicted Values (Last 200 Test Points)}
    \label{fig:gru_actual}
\end{figure}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF CHAPTER FOUR %%%%%%%%%%%%%%%%%%%


%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%% CHAPTER FIVE %%%%%%%%%%%%%%%%%%%%

\chapter*{\vspace{-1in}\centering {\sizexii CHAPTER FIVE: CONCLUSION}}
\addcontentsline{toc}{chapter}{\textbf{CHAPTER FIVE: CONCLUSION}}
\setcounter{chapter}{5}
\setcounter{section}{0}
\setcounter{equation}{0}
\setcounter{figure}{0}
\setcounter{table}{0}
\vspace{-12pt}

\section{\sizexii Conclusion}

This thesis constructed and rigorously assessed an integrated short-term electrical demand forecasting system tailored for the Baneshwor Feeder, employing both conventional machine learning and contemporary deep learning paradigms. The investigation adhered to a structured experimental protocol encompassing data procurement, quality assurance preprocessing, temporal characteristic extraction, and systematic cross-model performance benchmarking within a consistent evaluation framework. Importantly, the forecasting framework was designed with hour-ahead electricity market operational timelines in mind, producing hourly predictions suitable for intraday market position adjustments and real-time balancing operations.

Empirical findings demonstrate that both machine learning algorithms and appropriately configured deep learning models can achieve excellent forecasting performance that meets the accuracy requirements for electricity market participation. Among machine learning approaches, the hyperparameter-optimized XGBoost model achieved strong performance with an RMSE of 0.384, R² of 0.831, and MAPE of 12.693\%. Complementary tree-based ensemble approaches, including Random Forest and Gradient Boosting, likewise yielded competitive accuracy metrics, corroborating the efficacy of aggregated decision tree methodologies for distribution-level demand prediction.

Among deep neural network implementations, both recurrent architectures demonstrated strong forecasting capability with MAPE values below 8\%, which is within the acceptable range for practical hour-ahead market applications \parencite{lago2021dayahead}. The GRU model achieved the best overall performance with RMSE of 0.289, R² coefficient of 0.879, and MAPE of 7.364\%, while LSTM attained RMSE of 0.314, R² of 0.857, and MAPE of 7.612\%. Both models demonstrated effective temporal pattern recognition across multiple temporal scales, with the extended lag configuration [1, 3, 6, 12, 24, 48] hours enabling the capture of hour-ahead dependencies critical for intraday electricity market operations.

Collectively, this investigation validates that precise distribution feeder-level short-term demand forecasting remains achievable through both judiciously architected machine learning workflows and appropriately configured recurrent neural network approaches. The forecasting accuracies achieved---particularly the GRU model's MAPE of 7.364\%---are suitable for supporting hour-ahead intraday market position adjustments and real-time balancing operations. The experimental outcomes underscore that algorithmic selection should be principally informed by dataset characteristics, available feature dimensionality, hour-ahead market operational requirements, and deployment constraints. As Nepal's power sector evolves toward market-based operations and cross-border trading, the hour-ahead forecasting capabilities demonstrated in this thesis provide a foundation for efficient intraday market participation and grid management.

\section{\sizexii Research Limitations}

Although the study achieved strong forecasting accuracy, several limitations should be acknowledged:

\begin{enumerate}
    \item \textbf{Dataset size constraints:} While the recurrent models achieved strong performance (GRU R² = 0.879, LSTM R² = 0.857), larger datasets spanning additional years could potentially improve model generalization and seasonal pattern recognition.
    
    \item \textbf{Irregular load behaviour:} Feeder-level load profiles often contain noise, outages, fluctuations, and sudden spikes, which can affect deep learning model training without additional contextual variables.
    
    \item \textbf{Weather data resolution:} Weather data was available at hourly intervals only; finer granularity or additional environmental factors (e.g., wind speed, rainfall intensity) could further improve models.
    
    \item \textbf{No real-time deployment environment:} The study focused on model development and evaluation, and did not include live deployment, automation, or integration with NEA's operational systems.
    
    \item \textbf{Electricity market validation:} While the forecasting framework is designed with market timelines in mind, the models have not been validated in actual market trading scenarios. Real market performance may differ due to factors such as price volatility, bidding constraints, and regulatory requirements that were beyond the scope of this study.
\end{enumerate}

These limitations provide important context when interpreting results and designing future enhancements.

\section{\sizexii Implications}

The findings of this thesis carry several meaningful implications for utilities, researchers, system planners, and electricity market participants:

\begin{enumerate}
    \item \textbf{Practical adoption for distribution feeders:} Both ensemble machine learning models (particularly XGBoost with R² = 0.831, MAPE = 12.693\%) and recurrent deep learning models (GRU with R² = 0.879, MAPE = 7.364\%) can provide accurate, low-error forecasts suitable for operational planning, peak management, and scheduling.
    
    \item \textbf{Hour-ahead market readiness:} The forecasting accuracies achieved, particularly the GRU model's MAPE of 7.364\%, fall within the acceptable range for hour-ahead intraday market participation \parencite{weron2014electricity}. This positions the forecasting framework as a viable tool for supporting intraday position adjustments, reducing imbalance costs, and optimizing real-time power procurement decisions as Nepal's electricity sector evolves toward market-based operations.
    
    \item \textbf{Value of feature engineering:} Carefully constructed temporal features, lag variables, and weather features significantly improved forecasting accuracy, highlighting the importance of domain knowledge in model design. The extended lag configurations [1, 3, 6, 12, 24, 48] hours combined with sliding window sequences proved effective for capturing hour-ahead temporal dependencies critical for intraday market operations.
    
    \item \textbf{Recurrent architecture effectiveness:} Both GRU (R² = 0.879) and LSTM (R² = 0.857) demonstrated strong predictive capability, confirming that recurrent neural networks are well-suited for capturing temporal dependencies in electricity load forecasting when properly configured.
    
    \item \textbf{Foundation for hour-ahead market participation tools:} Forecasts from both the GRU and XGBoost models can support hour-ahead intraday market position adjustments, real-time balancing operations, demand-side management, smart grid optimization, load shifting strategies, and cross-border power trading decisions.
    
    \item \textbf{Transferability:} The pipeline developed in this study can be extended to other NEA feeders with minimal modifications, promoting scalable forecasting across the network and enabling system-wide load aggregation for hour-ahead market operations.
\end{enumerate}

\section{\sizexii Future Work}

Although this study demonstrates effective short-term load forecasting at the feeder level using both machine learning and deep learning models, several extensions can be explored to further enhance forecasting accuracy, practical applicability, and market relevance.

\begin{enumerate}
    \item \textbf{Incorporation of Additional Influencing Factors:} Future work may include additional exogenous variables such as holiday indicators, special events, electricity price signals, and socio-economic factors to better capture demand variations that are not explained by weather and temporal features alone.
    
    \item \textbf{Advanced Deep Learning Architectures:} Building upon the strong performance of GRU (R² = 0.879) and LSTM (R² = 0.857), future work could explore attention mechanisms, transformer-based architectures, or hybrid CNN-RNN models to potentially further improve hour-ahead forecasting accuracy.
    
    \item \textbf{Real-Time Deployment and Online Learning:} Future research can focus on deploying the best-performing GRU or XGBoost model in a real-time operational environment, incorporating online or incremental learning techniques to adapt to evolving load patterns and enable continuous hour-ahead predictions.
    
    \item \textbf{Integration with Hour-Ahead Market Systems:} As Nepal's power sector moves toward market liberalization and cross-border trading, future work could integrate load forecasts with intraday market optimization algorithms, developing decision support systems that translate hour-ahead demand predictions into optimal position adjustment strategies for intraday markets \parencite{conejo2010decision}.
    
    \item \textbf{Probabilistic Forecasting for Market Risk Management:} Extending the deterministic forecasts developed in this thesis to probabilistic forecasts (prediction intervals, quantile forecasts) would enable better risk quantification for hour-ahead market participation, helping utilities manage the financial uncertainty associated with forecast errors and volatile real-time market prices \parencite{weron2014electricity}.
\end{enumerate}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%% END OF CHAPTER FIVE %%%%%%%%%%%%%%%%%%%




%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%%%%% REFERENCES %%%%%%%%%%%%%%%%%%%%%

\renewcommand{\bibname}{\vspace{-1in}\centering \sizexii \textbf{REFERENCES}}
\addcontentsline{toc}{chapter}{\normalfont REFERENCES}


%\bibliographystyle{apalike}
\setlength{\bibhang}{0pt}
%\bibliography{references}
\printbibliography
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%% END OF REFERENCES %%%%%%%%%%%%%%%%%%


\end{document}

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%%%%%%%%%%%%% END OF DOCUMENT %%%%%%%%%%%%%%%%%%%
